{
  "project": "VitaMonitor Pro — Wearable Patient Monitor",
  "version": "2.6.0",
  "standard": "INCOSE GtWR v4",
  "exportDate": "2026-02-22T06:13:50.590Z",
  "requirements": [
    {
      "id": "REQ-001",
      "text": "The Vital_Signs_Monitor shall measure the patient heart rate with an accuracy of ±2 bpm across the range of 30 to 250 bpm.",
      "type": "Performance",
      "level": "System Requirement",
      "priority": "Critical",
      "verification": "Test",
      "rationale": "IEC 60601-2-27 accuracy requirement for ECG monitoring.",
      "parent": "",
      "status": "Approved",
      "source": "SRS-VSM-001",
      "risk": "High",
      "comments": [
        {
          "id": 1,
          "text": "Validated against IEC 60601-2-27 test protocol.",
          "author": "V&V Lead",
          "timestamp": "2026-02-01T09:00:00Z",
          "type": "approval"
        }
      ],
      "history": []
    },
    {
      "id": "REQ-002",
      "text": "The SpO2_Sensor shall measure blood oxygen saturation with an accuracy of ±2% in the range of 70% to 100% SpO2.",
      "type": "Performance",
      "level": "Subsystem Requirement",
      "priority": "Critical",
      "verification": "Test",
      "rationale": "ISO 80601-2-61 accuracy for pulse oximetry.",
      "parent": "REQ-001",
      "status": "Approved",
      "source": "SRS-VSM-002",
      "risk": "High",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-003",
      "text": "The Alarm_Module shall generate an audible alarm within 5 ± 0.5 seconds of detecting a vital sign parameter outside the configured threshold.",
      "type": "Safety",
      "level": "System Requirement",
      "priority": "Critical",
      "verification": "Test",
      "rationale": "IEC 60601-1-8 general alarm standard for medical devices.",
      "parent": "",
      "status": "Approved",
      "source": "HA-001",
      "risk": "Critical",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-004",
      "text": "The Device shall operate continuously for a minimum of 72 hours on a single battery charge under normal monitoring conditions.",
      "type": "Performance",
      "level": "System Requirement",
      "priority": "High",
      "verification": "Test",
      "rationale": "Clinical workflow requires 3-day monitoring without recharging.",
      "parent": "",
      "status": "Reviewed",
      "source": "URS-003",
      "risk": "Medium",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-005",
      "text": "The Data_Transmission_Module shall transmit each vital sign reading to the Nurse_Station via Bluetooth Low Energy 5.0 with a maximum latency of 1000 ± 100 ms.",
      "type": "Interface",
      "level": "System Requirement",
      "priority": "High",
      "verification": "Test",
      "rationale": "Clinical decision support requires near-real-time data.",
      "parent": "",
      "status": "Reviewed",
      "source": "ICD-NS-001",
      "risk": "Medium",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-006",
      "text": "The Encryption_Engine shall encrypt each patient health record using AES-256 in compliance with HIPAA §164.312(a)(2)(iv).",
      "type": "Security",
      "level": "System Requirement",
      "priority": "Critical",
      "verification": "Test",
      "rationale": "Protected health information requires encryption at rest and in transit.",
      "parent": "",
      "status": "Approved",
      "source": "CyberSec-001",
      "risk": "High",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-007",
      "text": "The Device shall withstand ingress of water per IEC 60529 IP67 rating.",
      "type": "Environmental",
      "level": "System Requirement",
      "priority": "High",
      "verification": "Test",
      "rationale": "Clinical environment includes exposure to fluids and cleaning agents.",
      "parent": "",
      "status": "Reviewed",
      "source": "ERS-001",
      "risk": "Medium",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-008",
      "text": "The User_Interface shall display each vital sign value in a font size no smaller than 14 mm height at a viewing distance of 1 m.",
      "type": "Human Factors",
      "level": "System Requirement",
      "priority": "High",
      "verification": "Inspection",
      "rationale": "IEC 62366-1 usability requirement for clinical readability.",
      "parent": "",
      "status": "Draft",
      "source": "HFE-001",
      "risk": "Low",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-009",
      "text": "The Device shall detect each lead-off condition within 2 ± 0.2 seconds of electrode disconnection and alert the user.",
      "type": "Safety",
      "level": "System Requirement",
      "priority": "Critical",
      "verification": "Test",
      "rationale": "False alarm reduction and patient safety during monitoring.",
      "parent": "REQ-001",
      "status": "Reviewed",
      "source": "HA-002",
      "risk": "High",
      "comments": [],
      "history": []
    },
    {
      "id": "REQ-010",
      "text": "The Device shall complete a full self-test sequence within 30 ± 5 seconds of power-on, verifying each sensor and communication module.",
      "type": "Reliability",
      "level": "System Requirement",
      "priority": "High",
      "verification": "Demonstration",
      "rationale": "Pre-use verification per IEC 62304 software lifecycle.",
      "parent": "",
      "status": "Draft",
      "source": "SRS-VSM-010",
      "risk": "Low",
      "comments": [],
      "history": []
    }
  ],
  "decisions": [
    {
      "id": "DEC-001",
      "title": "IEC 62304 Class C software classification",
      "desc": "Device software classified as Class C (could result in death or serious injury).",
      "category": "Safety",
      "status": "Approved",
      "date": "2026-01-10",
      "maker": "Regulatory Affairs",
      "rationale": "Vital sign monitoring directly influences clinical decisions.",
      "affectedReqs": [
        "REQ-001",
        "REQ-003",
        "REQ-009"
      ]
    },
    {
      "id": "DEC-002",
      "title": "BLE 5.0 over Wi-Fi for bedside telemetry",
      "desc": "Selected Bluetooth Low Energy 5.0 over Wi-Fi for nurse station communication.",
      "category": "Technology",
      "status": "Approved",
      "date": "2026-01-12",
      "maker": "Systems Architect",
      "rationale": "Lower power consumption extends battery life; sufficient bandwidth for vital signs data.",
      "affectedReqs": [
        "REQ-004",
        "REQ-005"
      ]
    }
  ],
  "risks": [
    {
      "id": "RSK-001",
      "title": "False alarm fatigue",
      "desc": "High false alarm rate may cause clinical staff to ignore or disable alarms.",
      "category": "Safety",
      "likelihood": "4 - Likely",
      "impact": "5 - Severe",
      "status": "Open",
      "mitigation": "Smart alarm algorithm with patient-specific baselines; IEC 60601-1-8 compliance.",
      "linkedReqs": [
        "REQ-003",
        "REQ-009"
      ]
    },
    {
      "id": "RSK-002",
      "title": "Cybersecurity breach of patient data",
      "desc": "Unauthorized access to PHI via BLE or stored data.",
      "category": "Security",
      "likelihood": "3 - Possible",
      "impact": "5 - Severe",
      "status": "Mitigated",
      "mitigation": "AES-256 encryption, BLE pairing with PIN, HIPAA compliance audit.",
      "linkedReqs": [
        "REQ-005",
        "REQ-006"
      ]
    },
    {
      "id": "RSK-003",
      "title": "Skin irritation from prolonged electrode contact",
      "desc": "Extended wear may cause contact dermatitis or pressure injury.",
      "category": "Safety",
      "likelihood": "3 - Possible",
      "impact": "3 - Moderate",
      "status": "Open",
      "mitigation": "Hypoallergenic adhesive; recommended 24-hour repositioning protocol.",
      "linkedReqs": [
        "REQ-004"
      ]
    }
  ],
  "stakeholders": [
    {
      "id": "STK-001",
      "name": "ICU Nurse",
      "role": "End User",
      "org": "Hospital Nursing Staff",
      "category": "External",
      "influence": "Critical",
      "concerns": "Alarm fatigue, ease of electrode application, data readability",
      "expectations": "Intuitive interface, reliable alarms, quick patient setup"
    },
    {
      "id": "STK-002",
      "name": "FDA / Notified Body",
      "role": "Regulator",
      "org": "Regulatory Authority",
      "category": "Regulatory",
      "influence": "Critical",
      "concerns": "510(k)/CE marking compliance, clinical evidence, risk management",
      "expectations": "Full IEC 60601 compliance, documented DHF"
    },
    {
      "id": "STK-003",
      "name": "Biomedical Engineer",
      "role": "Maintainer",
      "org": "Hospital Clinical Engineering",
      "category": "External",
      "influence": "High",
      "concerns": "Calibration procedures, battery replacement, firmware updates",
      "expectations": "Service manual, remote diagnostics, predictive maintenance alerts"
    }
  ],
  "interfaces": [
    {
      "id": "IFC-001",
      "name": "BLE Telemetry Link",
      "type": "Data",
      "direction": "Unidirectional →",
      "source": "VitaMonitor Device",
      "destination": "Nurse Station Gateway",
      "protocol": "Bluetooth LE 5.0",
      "dataRate": "1 Hz vital signs, 250 Hz ECG waveform",
      "status": "Agreed",
      "linkedReqs": [
        "REQ-005",
        "REQ-006"
      ]
    },
    {
      "id": "IFC-002",
      "name": "ECG Electrode Interface",
      "type": "Electrical",
      "direction": "Unidirectional →",
      "source": "Patient Electrodes",
      "destination": "ECG Front-End",
      "protocol": "Analog",
      "dataRate": "500 Hz sampling",
      "status": "Defined",
      "linkedReqs": [
        "REQ-001",
        "REQ-009"
      ]
    }
  ],
  "useCases": [
    {
      "id": "UC-001",
      "name": "Continuous Patient Monitoring",
      "type": "Operational",
      "actors": [
        "ICU Nurse",
        "Patient"
      ],
      "trigger": "Nurse applies electrodes and powers on device",
      "preconditions": "Device charged, electrodes available, nurse station gateway online",
      "mainFlow": "1. Nurse applies electrodes to patient\n2. Nurse powers on device\n3. Device runs self-test (30s)\n4. Device begins continuous monitoring\n5. Vital signs transmitted to nurse station at 1 Hz\n6. Alarms triggered if thresholds exceeded\n7. Nurse reviews data on station display",
      "postconditions": "Patient monitored, data recorded, alarms active",
      "priority": "Critical",
      "status": "Validated",
      "derivedReqs": [
        "REQ-001",
        "REQ-002",
        "REQ-003",
        "REQ-005",
        "REQ-010"
      ]
    }
  ],
  "glossary": [
    {
      "term": "SpO2",
      "def": "Peripheral blood oxygen saturation measured by pulse oximetry"
    },
    {
      "term": "BPM",
      "def": "Beats Per Minute — unit for heart rate measurement"
    },
    {
      "term": "PHI",
      "def": "Protected Health Information — individually identifiable health data under HIPAA"
    },
    {
      "term": "BLE",
      "def": "Bluetooth Low Energy — wireless protocol optimised for battery-powered devices"
    },
    {
      "term": "DHF",
      "def": "Design History File — complete record of the design process per FDA 21 CFR 820"
    },
    {
      "term": "Lead-off",
      "def": "Condition where an ECG electrode loses contact with the patient skin"
    }
  ],
  "ruleWeights": {
    "R1": 3,
    "R2": 3,
    "R3": 2,
    "R4": 1,
    "R5": 2,
    "R6": 3,
    "R7": 3,
    "R8": 3,
    "R9": 3,
    "R10": 2,
    "R11": 1,
    "R12": 1,
    "R13": 1,
    "R14": 2,
    "R15": 2,
    "R16": 3,
    "R17": 2,
    "R18": 3,
    "R19": 2,
    "R20": 2,
    "R21": 1,
    "R22": 1,
    "R23": 1,
    "R24": 3,
    "R25": 1,
    "R26": 3,
    "R27": 2,
    "R28": 1,
    "R29": 1,
    "R30": 1,
    "R31": 3,
    "R32": 2,
    "R33": 3,
    "R34": 3,
    "R35": 2,
    "R36": 1,
    "R37": 1,
    "R38": 1,
    "R39": 1,
    "R40": 1,
    "R41": 1,
    "R42": 1
  }
}